import Debug "mo:base/Debug"

actor HelloWorld {
  public func main() {
    Debug.print("Hello World!")
  }
}
